# 算例数据与价格均值校准：第一批

日期：2026-10-27。范围：数据获取、完整性核验、两个简单均值预测模型及一次训练期对照诊断。没有运行 WZZT、价格优化或新拓扑辨识实验，旧 A2 指标路线保持结束。

## 当前验收结论

**iFlex 原始数据可用于后续研究；第一版价格均值预测未通过留出检验。SimBench 物理网络已核实，生产 WZZT 接口尚待适配。** “用均值规划、用实际波动测试”的框架保留，但当前菜单均值不能直接作为已验证的价格响应器。

## 已确认的数据

- 固定 iFlex Zenodo 记录8248802，RData及三个索引CSV共41,136,386字节，4/4文件MD5与发布值一致，另保存SHA-256。原始家庭数据只存本地缓存，不提交Git。
- 实际读取小时对象13,515,600行、4,429个ID。原始RData与CSV存在`Ok`/`OK`及字符串`NA`/缺失值的编码差异；明确归一化后三个索引表逐列一致。未下载1.06 GB小时CSV，未声称小时表跨格式逐值一致。
- 选定第二阶段H2、Os_2、Trom_2中继续接收通知的684户：2020-12-01至2021-03-26，共116天、79,344家庭日、1,904,256小时。缺失、负值、重复小时、不完整日、菜单及奖励系数连接错误均为0；未剪裁极值。
- 原始小时用电量范围0–22.09 kWh；一小时区间对应平均功率0–22.09 kW。没有测量Q、节点电压或实际配网拓扑。
- `Hour=1..24`与解码后`From.hour+1`逐行一致；因此菜单17/18对应文件轴16/17时起始区间。RData原显示时区尚未独立确认，保留原Date/Hour，不擅自换算当地钟点。
- H2不是单一地区：40户Bergen、90户Oslo、42户Stavanger。Os_2的247户在Oslo，Trom_2的265户在Tromsø。后续同地区家庭映射不能直接把H2当作一个地区。

| 事件数据拆分 | 日期数 | 组×日 | 家庭日 | 小时数 | P2/P5/P10/P15组日 |
|---|---:|---:|---:|---:|---|
| 训练 |16|33|7,599|182,376|6/8/11/8|
| 主测试2月9–22日 |8|13|3,001|72,024|3/5/2/3|
| 三月补充测试 |6|13|3,001|72,024|7/0/3/3|

59/59事件组日均有足够历史，无事件被删除。三月无P5，单独报告。家庭小时是预测误差的分母，不能替代独立报价日期数。参与状态是阶段结束标签，本轮针对继续接收通知的用户做预测，不声称完整随机分配总体的因果效应。

## 均值模型及真实数据检验

对每户每小时，先取之前10个可用非事件工作日的平均，至少5天。最晚历史日为事件日减2，避免日前报价时读取尚未结束的前一天。只用截至2月7日的数据拟合系数；测试期历史均值可随已经发生的数据更新，系数不变。没有使用测试日实际温度或同期对照负荷。

价格无关预测是“历史均值×该组普通日偏差系数”；价格条件预测再乘一个“菜单×时段”的平均比例。三个时段为原Hour1–16、17–18、19–24。比例按训练组日等权估计，不强制随奖励单调，不拟合每户弹性或参加概率。完整24小时菜单保留。

这里的价格无关预测是预测基线，不是观察到的同日无奖励反事实。数据中的价格是实验奖励系数，原零售合同不变；当前没有校准实际支付金额。

| 主测试指标，组日等权 | 不用价格的预测 | 加入菜单均值 | 变化 |
|---|---:|---:|---:|
| 每户小时MAE，kW |0.64236|0.70816|+10.24%|
| 每户小时MSE，kW² |0.93326|1.06015|+13.60%|
| 事件两小时MAE，kW |0.81017|0.84013|+3.70%|
| 每户全天能量MAE，kWh |8.03380|10.18084|+26.73%|

三月小时MAE同样从0.61880升至0.67357（+8.85%）。此模型未通过，不据此否定所有均值规划，也不把训练中P15比例大于1解释为高奖励导致增加用电。菜单比例混入事件选择、天气及基线误差的可能性需要同期对照检查。

主测试和三月测试在本轮均已读取；未来修正后在同集报告的数值属于后续诊断，不能重新标作首次锁定验收。

## 训练期同期对照检查

为检查菜单因子是否混入共同事件变化，另预先固定一次训练期诊断：只分析截至2月7日的684处理户和802对照户。H2按地区与Control匹配，Os_2与Os_Control、Trom_2与Trom_Control匹配；共5个地区分层。处理和对照使用相同的过去非事件日期。先求两组“实际／历史预测”的比值之比，再以训练普通日的该比值校正，最后合并到原组日。没有施加价格单调性。

| 菜单 | 事件两小时相对变化 | 训练组日／日期 |
|---|---:|---:|
| P2 |−2.924%|6／3|
| P5 |−2.978%|8／5|
| P10 |−4.678%|11／7|
| P15 |−5.048%|8／4|

这支持事件期相对于同期对照存在平均负荷减少的描述。它仍是聚合层面的对照调整结果，未验证个体响应或反事实价格预测。

在16个训练日期逐日留出检验中，**区分价格档位仍未优于所有事件共用一个均值**：事件两小时归一化因子MAE为0.029196，对照基线为0.029020；MSE也更差。事件前、后两个时段同样没有优势。因此，不把表中四档系数直接宣布为已验证的价格设计模型。此次诊断没有使用测试期结果来拟合，也没有对修正模型进行测试期评价。

33/33训练事件组日保留；40个初期分层日因历史不足未计算，均不是事件日。16折共198条“组日×时段×模型”评价，未决0。最终控制台输出非ASCII地区名发生编码错误，进程退出1，但结果已经完整保存；原始失败回执、执行时源码、修复后源码哈希均保留，未重跑拟合。独立重算聚合值最大差低于8e-16。

## 轨迹保存与使用边界

保留59个组日中同步的全体家庭24小时实际轨迹和两种预测，共118条组日×模型结果。未重排小时、未将测试真实轨迹重居中到预测均值。输出可复核每组每日期、每菜单的误差与偏差。

本地`whole_day_evaluation_bank.pkl`是**带训练/测试标签的评估档案**，不是已验证的随机生成器。设计采样不得使用测试残差；后续训练残差须按日期交叉拟合。相邻小时残差相关性约0.56–0.57，简单逐小时独立噪声不能代表当前轨迹，但这些相关系数仍混有均值模型误差。

## 拓扑核验与需要纠正的原方案

固定SimBench1.6.3数据包及9张原始CSV哈希，选择`1-LV-rural1--0-sw` / `LV1.101`。28/28开关闭合；含开关辅助节点的原运行图43节点42边。仅收缩闭合的理想开关后，低压部分为14节点13线路，根为Bus4。

**13个负荷点中只有4个叶节点（1、3、5、13），另9个为内部负荷节点。** 原负荷合计80 kW、31.618 kvar，含农业负荷曲线，不能称原网络由13户居民组成。另有4处PV共160.381 kW、160 kVA变压器。

内部被测节点可以进入WZZT块矩阵表达，单点块允许为零；当前生产场景验证及RNJ解码按末端观测设计，还没有适配审查通过。不能将内部负荷移到叶子或增加正阻抗支线来掩盖此差异。尚未关闭PV、替换负荷、指定家庭映射、生成Q/V或运行AC潮流。

## 核验与可恢复性

独立用组均值重算9个普通日系数与12个菜单系数；逐一核对59个实际轨迹以及118条模型结果，最大数值差1.78e-15。59个预测时序检查通过。拓扑另按开关端点映射独立核对13/13线路。校准运行2/2模型完成，失败/超时0；这表示计算完成，价格模型实质验收为失败。

入口与配置见README.md、protocol.json；原始来源、运行环境、代码哈希、逐日期结果及独立核验见outputs/。技术准备中曾出现缺少narwhals依赖、RData状态`Ok`与CSV`OK`导致空筛选，均在正式校准前修正；没有因此删掉困难样本。

来源：[iFlex固定记录](https://zenodo.org/records/8248802)、[数据论文](https://pmc.ncbi.nlm.nih.gov/articles/PMC10539631/)、[SimBench官方数据](https://simbench.de/en/download/datasets/)。本轮数据结论来自实际文件；合同含义沿用已核验数据论文正文，未重新获取全文。
