# 四个开发馈线的辨识与调度实验

四个长期馈线的八天被动辨识均恢复了完整的参考树。逐步检查发现，多起点局部搜索交给首次 Tree MIQP 的热启动已经正确。在单独构造的十子节点算例中，Node MIQP 从热启动和初始候选集以外找回了一条真实共享线段。按预设价格运行的一天调度中，四网均无采购，一条待定接线凭新增的被动观测得到判定。

## 实验范围

| 实验 | 作业数 | 主要观测 |
| --- | ---: | --- |
| 八天被动比较、首端通道和节点消融 | 32 | 共同端表通道下，所提法、RG、NJ、RNJ、Park 的馈线等权分组 F1 分别为 1.000、0.914、0.727、0.691、0.087 |
| 四网各四种政策，末日逐时执行 | 16 | 每种政策面对相同的五个日初待定分组，日终均为一项正确、零项错误、四项待定，各网整树 F1 仍为 1 |
| 固定节点穷举和 Node MIQP | 6 | 在 8、10、11 个子树的节点上，两种求解均选中相同分组，目标差小于预设容差 |
| 十子节点的共享线段和无共享对照 | 4 | 关闭宽节点搜索时漏一条，启用后找回；无共享线段的对照中两组均无误增 |
| 两网历史长度、采样间隔和随机噪声 | 60 | 两个开发馈线在全部 12 个新增输入设置下，所提法最终分组 F1 为 1 |
| 两网较低采购预算 | 6 | 日预算从 100 元降到 50 元，三种主动政策仍为零成交 |
| 两网连续两日执行 | 8 | 两次独立日初辨识，加六条 48 小时轨迹。三种政策下相同的三个日初目标在第 24 和 48 小时均待定 |
| 末日被动轨迹的共同端表通道回放 | 20 | 用每网实际执行的 24 小时零动作观测补到 216 行，五法从头辨识，所提法仍恢复 23/23 个分组 |

日初主比较使用 Soumalas11、Paper15、Flynn16、Pengwah18 的原命名网和同一截止时刻，1 月 31 日的观测按小时交付。线路以其下游表计集合匹配，评价合并低于 3 mΩ 的短段。上述四网共含 23 个真实非平凡分组。比较范围、独立重拟合、各网分数及重跑命令见[被动辨识](offline.md)和[采样与噪声](sensitivity.md)。

以上共完成首轮 58/58 项、扩展 74/74 项及同通道日终评价 20/20 项。重复预算、时窗和策略的作业共享物理馈线，四网均为开发算例。

## 哪部分改善了辨识

选取训练目标最低的原始构树结果时，四网 F1 分别为 0.727、0.706、0.600、0.778。多起点局部搜索后均达到 1。四份热启动没有给宽节点留下真实漏线，完整流程实际调用宽节点 MIQP 零次。四网的首次与锚定 Tree MIQP 均在各自的候选集合内求解到设定容差。日初开关节点搜索的 A、B、C 组给出了相同的树。

为单独检验节点步骤，在同一十子节点热启动中保留星形接法，剔除初始候选中的共享线段。两组使用相同观测、相同窄节点枚举和同一整树求解预算，C 额外搜索宽节点。含一段 0.064 Ω 共享线路时，C 找回表计 1 和 8 的共同父节点，归一化目标从 1.198228 降到 0.988483，翻转评分将该组列为已判定。无该共享线路时，C 查完所有单条新增线段后保留原树。这两份人为控制的输入验证了覆盖初始池以外的能力。此前另一个有噪声的宽节点实验中，目标改善伴随一条误增，仍需用独立馈线估计找回和误增的实际频率。[共享线路及无共享对照的逐例记录](evidence.json) · [此前的宽节点配对结果](../node_pairs/README.md)

| 节点的子树数 | 合法子集数 | 穷举耗时，秒 | Node MIQP 耗时，秒 |
| ---: | ---: | ---: | ---: |
| 8 | 246 | 0.152 | 0.277 |
| 10 | 1,012 | 0.916 | 0.379 |
| 11 | 2,035 | 2.609 | 0.626 |

这里的最优性针对固定接点、固定其余树结构以及单条新增共享线段。对 3,293 个合法子集逐一重拟合，三种宽度的 MIQP 最优解和目标均与穷举一致，界也闭合到容差。耗时为本机各一次，可从 `topology_study` 目录运行 `python -B -m ptid.runs.node_mechanism`。[三种宽度的目标、界和选中分组](evidence.json)

## small 至 huge 的随机开发馈线

按原清单，每档规模预选六张物理网，每网按既定顺序取一个隐负荷变体，合计 24 网、120 个方法与输入组合。从出版方的归档恢复了生成器所需的 8,087 份客户曲线，每份均通过 ZIP 成员 CRC 校验。冻结的生成器重建了 96 个变体，其中 21 张网的 84 份变体与历史 SHA-256 逐字节相同。small_001、small_006、medium_001 的清单元数据吻合，但文件哈希不同，这三网的 15 项保留为输入未验证。[公开数据源](https://data.mendeley.com/datasets/685vgp64sm/1) · [各例恢复与校验](random_recovery.json)

| 规模 | 已验证输入 / 原定 | 每个外部方法返回最终树 | 所提法在 120 秒内返回最终树 |
| --- | ---: | ---: | ---: |
| small | 4/6 | 4/4 | 4/4 |
| medium | 5/6 | 5/5 | 4/5 |
| large | 6/6 | 6/6 | 1/6 |
| huge | 6/6 | 6/6 | 0/6 |

在五法均完成的 9 张网上，馈线等权 F1 为所提法 0.623、RNJ 0.472、NJ 0.395、RG 0.140、Park 0.070。五法各自整树完全恢复 0/9。RG、NJ、RNJ 的阈值曾在这批开发网的无隐负荷变体上选择。该比较覆盖的最大规模为一张 large，全部 huge 均达到所提法的整作业时限。21 网共执行 105 项，93 项返回最终树，12 项超时。12 项超时中，4 项保留了受限 Tree MIQP 的中间可行目标和界，另 8 项没有可核验的中间界。完成的 9 组首次 Tree MIQP 中，5 组闭合受限域目标间隙，4 组在单次求解限时内返回可行树。[逐案状态、受限界与配对分数](random_comparison.json)

使用原负荷目录生成 `customers.npz` 后，在 `topology_study` 目录运行下列入口。`$caseRoot` 为存放该缓存和 `dev` 子目录的本地开发库路径。恢复程序对不匹配的文件逐项记录并以非零状态退出，比较程序检查本地开发库的已恢复输入。

```powershell
python -B -m ptid.runs.random_dev_recovery --cases-root $caseRoot --groups all-random --report "$caseRoot/outputs/recovery-local.json"
python -B -m ptid.runs.random_dev_compare --cases-root $caseRoot --cache "$caseRoot/outputs/comparison/arms" --out "$caseRoot/outputs/random-local.json" --wall 120
```

### 同一批输入放宽时间后再比较

保留原八天端表量测、九种初值、评分、节点触发规则、锚定轮数和增线次数。只将每次 Tree MIQP、Node MIQP 和线路翻转求解的上限从 4 秒提高到 30 秒，并放宽每个馈线的整作业上限。原来超时的 12 网和虽返回最终树但整树求解间隙尚未闭合的 5 网组成 17 网复查组。另将此前闭合的 4 个 small 馈线按同样的新设置各跑一次，以便在同一批输入上进行五法比较。对仍需诊断的案例，在保存的同一候选域中保留最佳可行树，单独增加时间。单域复解的结果与完整流程分别记录。[逐网输出、分组精度和求解界](random_time_limits.json)

| 已验证的随机开发网 | 网数 | 完整方法 | RG | NJ | RNJ | Park |
| --- | ---: | ---: | ---: | ---: | ---: | ---: |
| small | 4 | 0.757 | 0.236 | 0.549 | 0.778 | 0.098 |
| medium | 5 | 0.557 | 0.156 | 0.316 | 0.320 | 0.060 |
| large | 6 | 0.577 | 0.105 | 0.304 | 0.320 | 0.033 |
| huge | 6 | 0.630 | 0.061 | 0.257 | 0.293 | 0.013 |
| **全部** | **21** | **0.622** | **0.129** | **0.340** | **0.399** | **0.046** |

表中是按馈线等权的分组 F1。五种方法均在 21/21 网交付了树，各法整树完全匹配均为 0/21。逐网与该网得分最高的外部方法相比，完整方法在 18 网更高、2 网相同、1 网更低。原 120 秒内完成的 9 网在放宽时限后均得到相同 F1。其余 12 网现在均有实际结果。

同一批 21 网中，首次 Tree MIQP 的局部搜索热启动平均 F1 已为 0.608，完整流程达到 0.622。逐网有 8 网改善、11 网持平、2 网下降。完整流程仅在 2 网调用了宽节点 MIQP，共 10 次，两网均未由该步骤提出真分组。自然运行中的近根漏线、整数解首次找回深层真线的实例，以及受控起点上发现候选池以外真实共享线段的实例分别列在[自然误判归因](../root_ablation/README.md)和[宽节点配对消融](../wide_feeders/README.md)。

21 个最终整树候选域中，6 个在 30 秒内达到规定间隙。另选 5 个保存的候选域，以 180 至 600 秒单独复解，2 个达到容差，其余 3 个仍有间隙。比如 `medium_004_end` 的首次候选域增至 600 秒上限，在约 49 秒达到容差，仍漏掉全部 12 个真组。`huge_004_end` 的首次候选域运行 600 秒后可行目标有所下降，F1 仍为 0.296，残余相对间隙约 0.97%。上下界对应当次限定的候选域。所有最终树的评分均用相同量测独立重算。

已有原始对照回执的工作区可从研究目录运行 `python -B experiments/run.py random-budget --all-verified --seconds 30 --wall 1800`。中断后重跑相同命令可复用已完成且输入、设置、候选和初值相同的子问题。单网诊断可用 `--jobs` 选择网名、`--stage` 选择整树调用编号（从 0 开始）、`--fixed-seconds` 指定该候选域的新时限。

## 调度在什么条件下起作用

在 28 条实际执行的政策轨迹中，成交和实际支出均为零。主设置下局部滚动策略有 74 个时点既有未决目标又通过模型检查，每次都有可行报价。按预设每单位辨识得分值 5 元折算，所有非零动作的预计收益都低于采购费。四网中最接近成交的是 Paper15，按其实际观测路径，最便宜的正增益报价每单位得分仍需 43.04 元。它解释了本次停购决策。实际采购对辨识的增量还需要有成交且有被动对照的实验来衡量。[逐政策结果与报价示例](probe_results.md)

连续两日运行也显示了停购规则的影响。Pengwah18 的目标在第 38、39 小时连续得到正确判定，政策在第 39 小时停止采购。第 40 小时新的被动观测又使它转为待定，直至第 48 小时。对于这类目标，论文可同时报告首次正确时间和日终状态，区分暂时判定与持续判定。[逐小时评价](probe_summary.json)

## 保留文件与重跑位置

| 文件 | 用途 |
| --- | --- |
| 本页、[offline.md](offline.md)、[sensitivity.md](sensitivity.md)、[probe_results.md](probe_results.md) | 主结论、方法对照、敏感性和主动调度的分项说明 |
| [evidence.json](evidence.json) | 91 份逐次结果，键为原文件名。包括 32 份八天被动辨识、20 份日终辨识、28 份 Probe 轨迹、7 份节点记录及 4 份数据复核。3 份固定节点记录各含两种解法 |
| [offline_audit.json](offline_audit.json)、[baselines_check.json](baselines_check.json)、[sensitivity.json](sensitivity.json) | 独立目标复核、外部方法自检、各敏感性条件的原始比较 |
| [probe_summary.json](probe_summary.json)、[probe_offer_trajectory.json](probe_offer_trajectory.json)、[probe_offer_trajectory.png](probe_offer_trajectory.png) | 配对轨迹核验、报价图数据及成图 |
| [random_recovery.json](random_recovery.json)、[random_comparison.json](random_comparison.json)、[random_time_limits.json](random_time_limits.json) | 随机开发库输入校验、原 120 秒五法对照，以及在相同已核验输入上放宽时间后的五法对照和逐阶段归因 |

从 `topology_study` 目录可直接读取任意一份已发表的结果，例如：

```powershell
python -c "from ptid.runs.four_records import read_published; print(read_published('offline_paper15_C.json')['score'])"
```

四网重跑的逐次 JSON、求解状态、原始轨迹和中间缓存默认存入项目本地的 `outputs/topology_study_four_feeders/`，其中 `runs/` 为本次计算结果。可用 `PTID_FOUR_CACHE` 指定缓存目录。核查与 Probe 汇总优先读取本地同类作业；尚无本地作业时，从本目录的归档读取。复核目标和重建轨迹还需相应的原始数据和潮流缓存。
