# 四个开发馈线的八天被动辨识

32 项作业全部得到可行树。比较使用 2024 年 1 月 23–30 日当地八个完整自然日的 192 个小时观测，线路真值按下游表计分组并合并电阻低于 3 mΩ 的线段。四个馈线合计有 23 个真实分组。四套物理档案已用于开发，部分有功和无功源通道重叠。时间为此机器单次运行的实测值。

| 方法 | Soumalas11 F1 | Paper15 F1 | Flynn16 F1 | Pengwah18 F1 | 馈线等权 F1 | TP / FP / FN | 整树命中 | 中位耗时，秒 |
| --- | ---: | ---: | ---: | ---: | ---: | --- | ---: | ---: |
| RG | 0.889 | 1.000 | 0.833 | 0.933 | 0.914 | 22 / 3 / 1 | 1/4 | 0.049 |
| NJ | 0.667 | 0.800 | 0.706 | 0.737 | 0.727 | 23 / 17 / 0 | 0/4 | 0.049 |
| RNJ | 0.667 | 0.800 | 0.632 | 0.667 | 0.691 | 23 / 21 / 0 | 0/4 | 0.057 |
| Park 端表法 | 0.222 | 0.125 | 0.000 | 0.000 | 0.087 | 2 / 31 / 21 | 0/4 | 0.011 |
| 所提完整方法，共同端表通道 | 1.000 | 1.000 | 1.000 | 1.000 | 1.000 | 23 / 0 / 0 | 4/4 | 18.088 |
| 所提完整方法，增加 PCC 功率，C | 1.000 | 1.000 | 1.000 | 1.000 | 1.000 | 23 / 0 / 0 | 4/4 | 17.118 |
| 关闭节点加线，A | 1.000 | 1.000 | 1.000 | 1.000 | 1.000 | 23 / 0 / 0 | 4/4 | 18.126 |
| 仅窄节点枚举，B | 1.000 | 1.000 | 1.000 | 1.000 | 1.000 | 23 / 0 / 0 | 4/4 | 18.095 |

前五行共用端表 P/Q/V 和首端电压。后三行还使用首端有功、无功。四网功率平衡估计的隐负荷占比分别为 0.056%、0.191%、0.313%、0.057%，均低于 1% 门槛，增加该通道的四组最终树与公共通道组相同。四组 Park 输入的跨表最大相关绝对值为 0.867–0.869，违反其原始不相关注入假定。按其假设生成的独立参考算例通过了端到端核验。[基线自检](baselines_check.json)

## 改善发生在哪里

各网选择训练目标最低的九构树初值，其 F1 按表中顺序为 0.727、0.706、0.600、0.778。多起点局部搜索实际交给首次 Tree MIQP 的热启动均已恢复完整树。首次 Tree MIQP 均沿用该热启动，四次首次与四次锚定 C 组求解均在各自候选域内达到求解容差。Pengwah18 锚定求解的可行 H 为 1728.138（完整数值见个例），下界约为 1727.979，落在配置的相对容差之内。各组的首次树、候选和热启动已逐例核对完全一致。A/B 栏把复用的首次求解耗时加回，C 总耗时范围为 3.25–23.19 秒。

节点搜索前可由宽节点找回的真实遗漏分组共 0 个，宽节点 MIQP 实际调用 0 次，A/B/C 后续均未增加线路。此批收益发生在初始构树到局部搜索之间。完整组最终翻转评分对 23 个组给出 decided，另有 5 个 open 替代，分别分布为 1、1、2、1。[全部 32 项汇总及独立复核](offline_audit.json)

## 复核和重跑

四个网络均按源清单 SHA-256 读取原始归档。九日窗口每网 864 个 15 分钟点的零动作交流潮流重放，所有母线与端表电压最大绝对误差均为 0，首端 P 与 Q 的最大误差分别为 5.0e−15 和 4.1e−15 pu。16 项所提法及消融结果在独立构造的显式电压设计上使用 SciPy 有界最小二乘重拟合，最大绝对目标差为 1.23e−11 H。原有 14 项候选定价、受限界和评分界检查通过。

采用 1 轮锚定、每轮最多增加 2 条线路、单线程、Tree/Node/翻转每次 4 秒、局部搜索每初值首遍 1 秒。计时包含建模及方法本身的预处理，独立事后评分和文件读写另计。并行执行不同馈线会影响墙钟计时。Soumalas11 首次导出报表时将评分设置传错，保存的原生识别结果有效，修正报表后使用相同 C 缓存及输入重建记录。[读取和零动作复核](../../ptid/runs/four_feeders.py) · [运行器](../../ptid/runs/four_offline.py)

在 topology_study 目录下运行以下命令，PTID_FOUR_DATA 可指向包含历史源文件的 data 目录。

~~~powershell
python -m ptid.runs.four_offline
python -m ptid.runs.four_offline --audit
python -m unittest ptid.tests.test_pool_pricing ptid.tests.test_score_bounds -q
~~~

## 末日被动观测的同通道回放

另完成 20/20 项日终评价。每条 P0 轨迹在当地 1 月 31 日完整执行 24 小时，实际采购和交付均为零。在第 24 小时用相同的 216 行公共端表观测从头辨识，各法均使用 1 月 23 日至 31 日的全部观测。来源取自已执行的 P0 轨迹，逐份验证 SHA-256、前 192 行逐元素一致、24 个零动作；另用源档和相同表计独立重放末日 6 个通道，最大绝对差 2.09e−12。含 PCC 的逐时在线结果另见 Probe 实验记录。

| 日终方法 | 八天日初 F1 | 九天日终 F1 | 日终 TP / FP / FN | 整树命中 |
| --- | ---: | ---: | --- | ---: |
| RG | 0.914 | 0.898 | 22 / 4 / 1 | 1/4 |
| NJ | 0.727 | 0.737 | 23 / 16 / 0 | 0/4 |
| RNJ | 0.691 | 0.695 | 23 / 20 / 0 | 0/4 |
| Park | 0.087 | 0.127 | 3 / 24 / 20 | 0/4 |
| 所提方法，共同端表通道 | 1.000 | 1.000 | 23 / 0 / 0 | 4/4 |

四个日终所提法目标的独立重拟合误差均小于 2e−11 H。[逐例记录](evidence.json)以原文件名为键，endday 对应这 20 项评价。在四网对应 P0 轨迹完成后运行 `python -m ptid.runs.four_offline --endday` 即可复现。
