# 时间窗口、采样与噪声的配对结果

新增 60 个方法×条件作业全部返回了可评价的树。表中每格为 Soumalas11 / Pengwah18 的下游表计分组 F1，按 3 mΩ 口径计。每一行、每种方法获得相同的端表通道和首端电压，统一截止于 2024 年 1 月 31 日当地零时。基准行复用主实验两网的十个已有估计。

| 观测设置 | RG | NJ | RNJ | Park | 所提法 |
| --- | --- | --- | --- | --- | --- |
| 基准：8 天、小时读数、1 倍随机噪声 | .889 / .933 | .667 / .737 | .667 / .667 | .222 / .000 | 1.000 / 1.000 |
| 最近 2 天 | .667 / .714 | .545 / .609 | .667 / .667 | .000 / .000 | 1.000 / 1.000 |
| 最近 4 天 | 1.000 / .933 | .667 / .636 | .667 / .636 | .000 / .000 | 1.000 / 1.000 |
| 0.5 倍随机噪声 | 1.000 / 1.000 | .727 / .824 | .727 / .824 | .222 / .000 | 1.000 / 1.000 |
| 2 倍随机噪声 | .600 / .714 | .500 / .667 | .667 / .667 | .000 / .000 | 1.000 / 1.000 |
| 带噪 15 分钟原始读数 | 1.000 / 1.000 | .800 / .824 | .727 / .778 | .167 / .353 | 1.000 / 1.000 |
| 同批 15 分钟读数平均成小时 | 1.000 / 1.000 | .800 / .824 | .727 / .824 | .000 / .000 | 1.000 / 1.000 |

两条馈线的所提法在 12 个新增设置中都恢复了每条计入评价的分组，24 次首次选树和锚定后的整树求解都报告 Gurobi 最优状态，范围为各次实际候选池。两天已经产生正确的最终树，在这批数据上无法从 F1 区分更长历史对该法的作用。RG 在两天窗口和两倍噪声下产生的错误较多。两项采样间隔实验使用同源 15 分钟带噪幅值，先聚合电压幅值再换算平方差。基准小时实验先聚合无噪声物理量，再施加小时表计误差。

Park 基线的矩估计使用各表的二维有功/无功协方差，拓扑通过电阻距离和有限样本递归分组恢复。12 个条件中，馈线内最大跨表 P/Q 相关系数绝对值为 .818–.918，各条件最病态的单表协方差矩阵条件数为 327–465，均可求逆。跨节点不相关是论文公式的推导前提。这里的表现应与该前提的偏离一起解释。在另一个满足假设的已知拓扑小例上，四个基线都恢复了全部三个非平凡分组。[Park 等原文，§III–IV](https://arxiv.org/pdf/1710.10727) · [基线核验](baselines_check.json)

所提法采用主表相同的开发运行预算，每次整树与翻转求解限时 4 秒，最多一轮锚定搜索。完整输入摘要、物理源哈希、测量频率、噪声设置、种子来源、树、每例分数、求解状态、界及耗时见[逐作业结果](sensitivity.json)和[数据加载器](../../ptid/runs/four_feeders.py)。在 `topology_study` 目录可用 `python -B -m ptid.runs.four_sensitivity --workers 2` 复算。
